# 论文模型冻结清单

## 研究对象

- 单站高速服务区直流微电网；
- PV 400 kW；Wind 100 kW；BESS 2000 kWh；PCS 800 kW；
- EV 只充电，不使用 V2G；
- 无外部电网补给；
- 预测时间步长：1 h；滚动窗口：24 h。

## EV 规模口径（已冻结）

| 符号 | 值 | 依据 |
|---|---:|---|
| 单桩额定 `P_post` | 60 kW | 真实会话平均功率在 60–120 kW 区间为 0，上限硬截断在约 58 kW |
| 桩数 `N_post` | 8 | 现有 C 站 |
| 装机上限 `P_EV_cap` | 480 kW | 8 × 60 |
| 观测 1 min 峰值 | 300.5 kW | 逐分钟并发重建（62.6% 装机） |
| 观测小时峰值 | 226.0 kW | 交易数据按小时分摊 |
| 设计同时峰值 | 420 kW | 8 × 60 × 0.875（p90 同时率） |
| 单车功率上限 | 60 kW | 与桩额定一致 |

三种口径不得混用：**装机上限进约束、观测值做主算例、设计值仅用于容量校核**。

## 功率平衡与网损

```text
pv + wind + p_bess = ev_served + non_ev + loss
```

- 电导矩阵必须标幺化：`G_pu = Z_base / R`，`Z_base = V_base^2 / S_base = 0.16 Ω`；
- 网损：`loss_kw = I_A^2 * R / 1000`；
- 480 kW 负荷下解析校验：`I = 1200 A`、`loss = 7.2 kW`、`ΔV = 1.5%`；
- PV 400 + Wind 100 + EV 480 时总网损约 12.5 kW；
- 线路无真实额定电流，`thermal_limits_verified` 恒为 False，不得声明热约束通过。

## 决策边界

领导者：

- 充电价格/用户激励；
- BESS 充放电计划；
- 备用容量；
- 必要时的安全削减策略。

跟随者：

- 是否/多少充电；
- 可用时间窗内的充电分配；
- 最低服务需求不能被价格任意取消。

不包含：

- V2G；
- 电氢耦合；
- 外部电网购售电。

## 动态状态

```text
SOC_t
剩余未完成EV服务需求 d_t
预测信息 xi_t
```

SOH 是慢变量，第一版作为退化成本输入；若加入动态博弈，必须说明其更新周期与状态转移。

## 当前阶段假设

- SOC 物理范围：10%--90%；
- 运行备用下限：20%；
- 充/放电效率：95%；
- 直流线路采用电阻型典型参数（R=0.005 Ω/支路，属假设）；
- 真实线路热额定电流尚未获得；
- 非 EV 负荷取 50--100 kW 并做敏感性；
- 用户价格响应参数来自真实交易的观测代理/论文经验，不能宣称因果识别；
- 当前小时需求按刚性处理（不参与定价），未来预测需求按价格弹性处理。
