# 主论文写作大纲

## 暂定题目

面向预测驱动与动态储能状态的离网高速充电站直流微网安全可行主从博弈调度方法

英文题目：

**Prediction-Driven Safe-Feasible Stackelberg Scheduling for an Islanded DC Microgrid Serving Highway EV Charging Loads with Dynamic Battery SOC**

## 研究定位

论文研究对象是无外部电网补给的高速服务区直流微网。运营商是领导者，决定充电价格/用户激励、储能计划和备用；EV 用户是跟随者，决定充电量和时间分配；储能 SOC 是动态状态，基础 EV 负荷预测不包含价格响应。

论文主线：

```text
真实交易数据标定基础EV负荷和用户群
        ↓
未来24小时供能/基础EV负荷预测
        ↓
SOC状态耦合的滚动Stackelberg博弈
        ↓
直流节点电导矩阵、电压和线路电流约束
        ↓
有限储能、备用、EV失负荷和弃电处理
        ↓
BRI/KKT基准求解与滚动仿真
```

## 摘要草稿结构

1. 问题：离网高速充电负荷波动、储能有限、运营商与用户利益冲突。
2. 方法：预测驱动的滚动动态 Stackelberg 模型，将 BESS SOC、剩余服务需求、直流网络安全约束和用户响应统一建模。
3. 求解：下层用户 LP/KKT，运营商采用 BRI/滚动优化；小规模用 KKT-MILP 作为基准。
4. 数据：真实高速服务区交易数据标定基础负荷与用户群；预测输入来自预测接口。
5. 结果：与固定电价、单层优化、无 SOC 动态、无备用方法比较收益、失负荷、电压和电池寿命。
6. 结论：动态 SOC 与备用约束减少短视放电，安全可行均衡在经济性和可靠性之间取得权衡。

## 1 引言

### 1.1 背景

- 高速服务区位置分散、充电负荷集中且具有强时变性；
- 无外部电网补给时，供需缺额不能由主网补偿；
- PV/Wind 波动与 EV 到达负荷共同造成储能压力；
- 价格可以引导用户移峰，但价格会影响运营商收入和用户成本。

### 1.2 研究问题

明确提出三个问题：

1. 基础 EV 负荷预测与价格响应如何分离，避免重复计算；
2. BESS 当前 SOC 和未来 24 小时供需预测如何进入主从博弈；
3. 在无外部补给时，如何保证有限储能和直流网络约束下的动态均衡可行。

### 1.3 贡献

建议控制为四点：

1. 提出基础 EV 负荷预测、价格响应和剩余服务需求分离的动态 Stackelberg 调度模型；
2. 将 BESS SOC、运行备用和终端服务责任作为动态状态/跨期约束纳入均衡；
3. 建立无外部补给的直流微网网络约束，使用节点电导矩阵计算电压、线路电流和电阻损耗；
4. 基于真实高速服务区交易数据和滚动场景，验证收益、失负荷、SOC 安全和 SOH 的综合权衡。

不要在主论文中声称“首次建立新领域”或“全面优于所有方法”。使用“提出模型/框架并在指定场景下验证”更稳妥。

## 2 相关工作

### 2.1 EV 充电负荷和需求响应

- 事件级交易数据、到达率、充电时长、充电量；
- 基础负荷与价格响应的分离；
- 用户异质性和最低服务需求。

### 2.2 微网储能和动态 SOC 调度

- SOC 递推；
- 备用容量和终端 SOC；
- 电池退化成本；
- 滚动时域方法。

### 2.3 直流微网建模

- 节点电导矩阵；
- 线性化 DC 潮流；
- 电压和线路电流约束；
- 参考论文中的孤岛约束与需求响应方法。

### 2.4 Stackelberg 博弈调度

- 运营商定价、用户响应；
- KKT/强对偶重构；
- BRI 和滚动求解；
- 现有研究缺少动态 SOC 与无外部补给直流网络的联合处理。

## 3 系统与数据

### 3.1 系统架构

```text
PV + Wind → DC母线 → EV充电负荷
                 ↑
             BESS/PCS
```

单站阶段性参数：

| 参数 | 值 |
|---|---:|
| PV | 400 kW |
| Wind | 100 kW |
| BESS | 2000 kWh |
| BESS PCS | 800 kW |
| SOC物理范围 | 10%--90% |
| 运行备用下限 | 20% |
| 充放电效率 | 95% |

### 3.2 真实 EV 数据

说明 `Charging_Data.csv` 高速服务区筛选、正常记录规则和跨小时分摊。

主要统计输出：

- 到达/开始充电小时分布；
- 单次电量、时长和平均功率；
- 满充率、主动停止率、异常率；
- 站点和日期分组；
- 价格分箱观测。

### 3.3 基础负荷与价格响应

定义：

\[
P^{EV}_t=\hat P^{base}_t+\Delta P^{response}_t(p_t).
\]

说明当前历史价格不是随机实验，价格回归只作观测先验/敏感性参数，不直接声称因果弹性。

### 3.4 预测接口

每个滚动时刻输入：

- 当前 SOC/SOH；
- 当前已实现 EV 负荷；
- 未来 24 小时 PV/Wind 预测；
- 未来 24 小时基础 EV 负荷预测；
- 非 EV 负荷 P/Q；
- EV 负荷 kvar 或功率因数；
- 历史状态和预测误差信息。

## 4 动态 SOC 主从博弈模型

### 4.1 状态

\[
s_t=(SOC_t,d_t,\xi_t),
\]

其中 `d_t` 为尚未完成的充电服务需求，\(\xi_t\) 为供能/基础负荷预测。

### 4.2 领导者决策

\[
x_\tau=(p_\tau,P^{ch}_\tau,P^{dis}_\tau,R^P_\tau,R^E_\tau).
\]

包含价格、储能计划和备用容量。

### 4.3 跟随者决策

EV 只充电，不 V2G：

\[
y_i=(e^{ch}_{i,\tau})_{\tau=t}^{t+H-1}.
\]

用户目标包含电费、延迟不便和未满足需求代价。

### 4.4 SOC 转移

\[
SOC_{\tau+1}=SOC_\tau+
\begin{cases}
-P_{\tau}\Delta t/(\eta_dE_B),&P_\tau\ge0,\\
-P_{\tau}\eta_c\Delta t/E_B,&P_\tau<0.
\end{cases}
\]

\[
SOC^{reserve}\le SOC_\tau\le SOC^{max}.
\]

### 4.5 运营商目标

\[
\max\mathbb E\left[\sum_{\tau=t}^{t+H-1}
\left(R^{EV}_\tau-C^{deg}_\tau-C^{shed}_\tau-C^{curt}_\tau-C^{reserve}_\tau\right)
+\Phi(SOC_{t+H},d_{t+H})\right].
\]

终端价值 \(\Phi\) 防止滚动窗口末端透支储能或推迟服务责任。

## 5 直流微网网络模型

### 5.1 节点注入

发电为正、负荷为负：

\[
p^{inj}_{t,b}=p^{PV}_{t,b}+p^{WT}_{t,b}+p^{BESS}_{t,b}
-p^{EV}_{t,b}-p^{nonEV}_{t,b}.
\]

### 5.2 电导矩阵

以参考母线为节点电压参考：

\[
\Delta u_{red,t}=G_{red}^{-1}p^{inj}_{red,t}/P_{base}.
\]

\[
u_{t,b}=u_{ref}+\Delta u_{t,b}.
\]

### 5.3 线路电流和损耗

\[
I_{ij,t}=\frac{V_{i,t}-V_{j,t}}{R_{ij}},
\]

\[
P^{loss}_{ij,t}=I_{ij,t}^2R_{ij}.
\]

约束：

\[
V^{min}\le V_{b,t}\le V^{max},
\quad |I_{ij,t}|\le I^{max}_{ij}.
\]

没有线路额定电流时只报告实测电流，不宣称热约束通过。

## 6 安全可行性和失负荷

无外部补给的直流功率平衡：

\[
p^{PV,use}_t+p^{WT,use}_t+p^{BESS}_t
=p^{EV,served}_t+p^{nonEV}_t+p^{loss}_t.
\]

\[
p^{EV,shed}_t=p^{EV,request}_t-p^{EV,served}_t.
\]

不足时不能引入外部 slack；应优先遵守 SOC/PCS 限制，再把余量记为 EV 未服务需求。

## 7 求解流程

1. 读取当前 SOC、剩余服务需求和未来 24h 预测；
2. 构造滚动窗口的动态用户/储能状态；
3. 求解领导者—跟随者主从博弈；
4. 小规模用 KKT-MILP 做精确基准，大规模用 BRI；
5. 检查直流节点电压、线路电流、SOC、备用和终端服务；
6. 当前时刻执行价格和储能动作；
7. 更新 SOC 和剩余服务需求；
8. 下一时刻重新滚动求解。

## 8 实验矩阵

至少包含：

1. 固定电价 + 规则储能；
2. 单层经济优化；
3. 无动态 SOC；
4. 无备用约束；
5. 无价格响应；
6. 本文动态 SOC 滚动 Stackelberg。

指标：净利润、用户成本、EV 满足率、失负荷、弃电、SOC 越限、备用裕度、节点电压、线路电流、SOH 衰减和计算时间。

## 9 当前完成度和边界

已完成：直流电导矩阵、动态 SOC、滚动主从博弈、基础动态测试、真实 EV 标定接口。

尚需扩展：直流网络与 BRI 的完整联合优化、24 小时真实预测输入、真实线路参数、价格响应的留出日期验证、SOH 进入动态目标和完整实验矩阵。
