# 阶段 6 报告：生命周期权重扫描与 Pareto 初筛

## 1. 目的

扫描生命周期成本权重 λ，观察当前动态 SOH 模型在运营收益、储能吞吐量和寿命指标之间的权衡。

## 2. 模型修正

本阶段发现并修正了一个成本重复计费问题：日历成本已经包含在精确轨迹退化成本 `aging.cost_yuan` 中，长期目标不能再额外加一次日历成本。当前长期目标为：

\[
J_\lambda = \text{运营收益} - \lambda(C^{aging}+C^{replacement})
\]

日历成本仍单独记录，用于账本分析，但不再重复扣除。

## 3. 扫描配置

- 小算例：6 小时；
- 仿真长度：3 日；
- λ：0、0.25、0.5、1、2、5、10；
- 场景、初始 SOC、初始 SOH 和求解器保持一致；
- 记录运营收益、长期收益、SOH、吞吐量、老化成本和失负荷。

## 4. 主要结果

| λ | 累计长期收益（元） | 总吞吐量（kWh） | 末日 SOH | 老化成本（元） |
|---:|---:|---:|---:|---:|
| 0 | 1185.77 | 3140.17 | 0.99984092 | 530.27 |
| 0.25 | 1025.45 | 3140.17 | 0.99984092 | 530.27 |
| 0.5 | 844.80 | 577.53 | 0.99981730 | 608.99 |
| 1 | 530.09 | 577.53 | 0.99981730 | 608.99 |
| 2 | -99.32 | 577.53 | 0.99981730 | 608.99 |
| 5 | -1987.56 | 577.53 | 0.99981730 | 608.99 |
| 10 | -3111.58 | 189.72 | 0.99987621 | 412.64 |

## 5. 结果解释

这组结果是 Pareto 初筛，不是最终论文 Pareto 前沿。当前模型出现了明显的离散策略切换：λ 从 0.25 增加到 0.5 后，储能吞吐量大幅下降。由于电价和动作仍是离散档位，前沿呈阶梯状是预期现象。

λ=10 时末日 SOH 反而高于 λ=1，这是因为策略几乎停止使用储能；这符合“寿命优先”逻辑，但长期收益已经为负，说明当前权重尺度需要通过业务经济参数进一步校准。

## 6. 测试结果

- Pareto 数据结构测试：3/3；
- 多日闭环测试：2/2；
- 状态和退化测试：7/7；
- 论文测试：4/4；
- 成本重复计费问题已修正并重跑扫描。

## 7. 产物

- [Pareto JSON](D:\YWHC\power_plant_dispatching\local\阶段6_Pareto扫描\data\stage6_pareto_results.json)
- [Pareto CSV](D:\YWHC\power_plant_dispatching\local\阶段6_Pareto扫描\data\stage6_pareto_results.csv)
- [Pareto 初筛图](D:\YWHC\power_plant_dispatching\local\阶段6_Pareto扫描\figures\stage6_pareto_screening.png)
- [扫描程序](D:\YWHC\power_plant_dispatching\local\阶段6_Pareto扫描\scripts\run_stage6_pareto.py)
- [扫描测试](D:\YWHC\power_plant_dispatching\local\阶段6_Pareto扫描\tests\test_pareto_scan.py)

## 8. 下一阶段入口

下一阶段应进行 30/90 日运行、强制退役阈值压力测试和 λ 参数校准。只有在长周期触发 SOH 分组迁移或替换事件后，才能判断创新点二是否真正体现长期收益差异。
